<!doctype html>
<html lang="es-MX" data-concept="corporativo">
<head>
  <meta charset="utf-8" />
  <link rel="icon" href="assets/brand/favicon.ico" sizes="any">
  <link rel="apple-touch-icon" href="assets/brand/apple-touch-icon.png">
  <link rel="icon" type="image/png" sizes="512x512" href="assets/brand/icon-512.png">
<!-- VMS-NUCLEO:INICIO -->
  <link rel="stylesheet" href="tokens.css">
  <link rel="stylesheet" href="vms-core.css">
  <link rel="stylesheet" href="vms-header.css">
  <script src="vms-header.js" defer></script>
<!-- VMS-NUCLEO:FIN -->

  <meta http-equiv="x-ua-compatible" content="ie=edge" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Mantenimiento de Subestaciones AT, MT y BT en M&eacute;xico | VMS Energy</title>
  <meta name="description" content="Gu&iacute;a t&eacute;cnica de mantenimiento predictivo, preventivo y correctivo de subestaciones el&eacute;ctricas AT, MT y BT en M&eacute;xico. Pruebas, normativa NOM e IEEE y caso 69 kV." />
  <meta name="robots" content="index,follow,max-image-preview:large" />
  <link rel="canonical" href="https://vmsenergy.com/blog-mantenimiento-reparacion-subestaciones-at-mt-bt.html" />
  <meta property="og:type" content="article" />
  <meta property="og:locale" content="es_MX" />
  <meta property="og:site_name" content="VMS Energy" />
  <meta property="og:title" content="Mantenimiento de Subestaciones AT, MT y BT en M&eacute;xico | VMS Energy" />
  <meta property="og:description" content="Gu&iacute;a t&eacute;cnica de mantenimiento predictivo, preventivo y correctivo de subestaciones el&eacute;ctricas AT, MT y BT en M&eacute;xico. Pruebas, normativa NOM e IEEE y caso 69 kV." />
  <meta property="og:url" content="https://vmsenergy.com/blog-mantenimiento-reparacion-subestaciones-at-mt-bt.html" />
  <meta property="og:image" content="https://vmsenergy.com/assets/img/blog/mantenimiento-subestaciones/og-mantenimiento-subestaciones.webp" />
  <meta property="article:published_time" content="2026-04-27" />
  <meta property="article:modified_time" content="2026-04-27" />
  <meta property="article:section" content="Operaci&oacute;n y mantenimiento" />
  <meta name="twitter:card" content="summary_large_image" />
  <meta name="twitter:title" content="Mantenimiento de Subestaciones AT, MT y BT en M&eacute;xico | VMS Energy" />
  <meta name="twitter:description" content="Gu&iacute;a t&eacute;cnica de mantenimiento predictivo, preventivo y correctivo de subestaciones el&eacute;ctricas AT, MT y BT en M&eacute;xico." />
  <meta name="twitter:image" content="https://vmsenergy.com/assets/img/blog/mantenimiento-subestaciones/og-mantenimiento-subestaciones.webp" />
<link rel="stylesheet" href="corporativo-base.css">
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
  <link href="https://fonts.googleapis.com/css2?family=Roboto+Condensed:wght@400;700&display=swap" rel="stylesheet">
  <style>
    :root{--blue-3:#3A6FA5;--gray:#F2F4F7;--text:#0F172A;--corp-hero-img: url('assets/img/Especialidades_servicios.webp');
    }
    header{position:sticky;top:0;z-index:40;background:#fff;border-bottom:1px solid rgba(23,44,81,.08);backdrop-filter:saturate(180%) blur(8px)}
    .topbar{display:flex;align-items:center;justify-content:space-between;padding:10px 0}
    .brand{display:flex;align-items:center;gap:0}
    .brand__logo{width:clamp(168px,18vw,210px);height:clamp(54px,6vw,66px);border-radius:10px;background:#fff;display:grid;place-items:center;overflow:hidden;border:1px solid rgba(23,44,81,.14)}
    .brand__logo img{max-width:94%;max-height:88%;width:auto;height:auto;object-fit:contain;display:block}
    nav ul{list-style:none;margin:0;padding:0;display:flex;gap:20px;align-items:center}
    nav a{color:var(--navy);text-decoration:none;font-weight:700;letter-spacing:.2px}
    .cta-header{padding:.6rem 1rem;background:var(--cobalt);color:#fff;border-radius:999px}
    .nav-item--has-submenu{position:relative}
    .nav-item--has-submenu::after{content:"";position:absolute;left:0;right:0;top:100%;height:12px}
    .submenu{list-style:none;margin:0;padding:10px 12px;position:absolute;top:100%;left:0;min-width:320px;background:#fff;border:1px solid rgba(23,44,81,.12);border-radius:12px;box-shadow:0 14px 30px rgba(8,28,54,.12);display:none;z-index:60}
    .nav-item--has-submenu:hover .submenu,.nav-item--has-submenu:has(:focus-visible) .submenu{display:block}
    .submenu__group + .submenu__group{margin-top:10px;padding-top:10px;border-top:1px solid rgba(23,44,81,.1)}
    .submenu__title{display:block;color:var(--concept-primary);font-size:.76rem;font-weight:800;letter-spacing:.08em;text-transform:uppercase;margin:0 0 6px}
    .submenu__list a{display:block;color:#12365f;font-weight:600;font-size:.9rem;line-height:1.25;padding:3px 0}
    #footer .foot-link{color:#cbd5e1;text-decoration:none}
    #footer .foot-link:hover,#footer .foot-link:focus-visible{color:#fff}
    .foot-social__link{display:inline-flex;width:26px;height:26px}
    .foot-social__link svg{fill:#fff;transition:fill .3s ease}
    .foot-social__link:hover svg,.foot-social__link:focus-visible svg{fill:var(--concept-primary)}
    @media (max-width:1300px){#footer .container{grid-template-columns:repeat(3,minmax(0,1fr)) !important;gap:20px !important;padding:34px 0 !important}}
    @media (max-width:980px){#footer .container{grid-template-columns:repeat(2,minmax(0,1fr)) !important}}
    @media (max-width:700px){#footer .container{grid-template-columns:1fr !important;gap:16px !important;padding:24px 0 !important}#footer ul{line-height:1.6}}
    .foot a{color:#cbd5e1}
    .foot-social__link{display:inline-flex;align-items:center;justify-content:center;width:36px;height:36px;border-radius:999px;border:1px solid rgba(203,213,225,.35);color:#cbd5e1}
    .foot-social__link svg{width:18px;height:18px;fill:currentColor}
    @media (max-width:680px){}
    .hero p{font-size:clamp(16px,2vw,21px);margin:0 0 22px;color:#dbeaff}

    .blog-wrap{padding:56px 0;background:linear-gradient(180deg,#f7fbff,#fff)}
    .blog-layout{display:grid;grid-template-columns:minmax(0,1.55fr) minmax(280px,.75fr);gap:22px;align-items:start}
    .blog-article{background:#fff;border:1px solid rgba(23,44,81,.12);border-radius:22px;padding:28px;box-shadow:0 14px 34px rgba(9,32,58,.08)}
    .blog-article h2{margin:34px 0 14px;font-size:clamp(24px,2.5vw,34px);line-height:1.15;color:#12365f;scroll-margin-top:90px}
    .blog-article h2:first-of-type{margin-top:0}
    .blog-article h3{margin:24px 0 10px;font-size:clamp(19px,2vw,24px);line-height:1.25;color:var(--concept-primary)}
    .blog-article p{margin:0 0 16px;color:#314a67;font-size:1.04rem}
    .blog-article ul,.blog-article ol{margin:0 0 18px 20px;padding:0;color:#314a67}
    .blog-article li{margin:0 0 10px}
    .blog-article strong{color:#16395d}
    .article-lead{font-size:1.14rem;color:#213b59}
    .article-divider{height:1px;background:linear-gradient(90deg,rgba(15,76,129,.2),rgba(15,76,129,0));margin:24px 0}
    .article-callout{margin:22px 0;padding:18px 18px 18px 20px;border-left:4px solid var(--concept-primary);border-radius:16px;background:linear-gradient(135deg,rgba(15,76,129,.08),rgba(74,163,255,.08));color:#15385d}
    .article-grid{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:14px;margin:20px 0}
    .article-grid--3{grid-template-columns:repeat(3,minmax(0,1fr))}
    .article-mini-card{padding:16px;border:1px solid rgba(23,44,81,.12);border-radius:16px;background:#f9fbfe}
    .article-mini-card h3{margin:0 0 8px;font-size:1.05rem;color:#12365f}
    .article-mini-card p{margin:0;color:#46607e;font-size:.98rem}
    .article-mini-card .tag{display:inline-block;font-size:.74rem;font-weight:800;letter-spacing:.06em;color:var(--concept-primary);text-transform:uppercase;margin-bottom:6px}
    .article-media{margin:22px 0;border:1px solid rgba(23,44,81,.12);border-radius:18px;overflow:hidden;background:#f7fbff;box-shadow:0 10px 24px rgba(9,32,58,.08)}
    .article-media img{display:block;width:100%;height:auto;object-fit:cover}
    .article-media figcaption{padding:12px 16px;color:#4a5f79;font-size:.95rem;background:#fff}
    .article-table-wrap{margin:22px 0;overflow-x:auto;border:1px solid rgba(23,44,81,.12);border-radius:18px}
    .article-table{width:100%;border-collapse:collapse;background:#fff;min-width:620px}
    .article-table th,.article-table td{padding:14px 16px;text-align:left;border-bottom:1px solid rgba(23,44,81,.08);vertical-align:top}
    .article-table th{background:#12365f;color:#fff;font-size:.94rem;letter-spacing:.02em}
    .article-table td{color:#314a67}
    .article-toc{margin:22px 0;padding:18px 20px;border:1px solid rgba(23,44,81,.12);border-radius:16px;background:#f5f9ff}
    .article-toc h3{margin:0 0 10px;font-size:1.02rem;color:#12365f;text-transform:uppercase;letter-spacing:.04em}
    .article-toc ol{margin:0;padding-left:22px;color:var(--concept-primary)}
    .article-toc li{margin:0 0 6px}
    .article-toc a{color:var(--concept-primary);text-decoration:none;font-weight:700}
    .article-toc a:hover{text-decoration:underline}
    .article-faq{margin-top:28px}
    .article-faq details{border:1px solid rgba(23,44,81,.12);border-radius:14px;padding:14px 16px;background:#fff}
    .article-faq details + details{margin-top:12px}
    .article-faq summary{cursor:pointer;font-weight:700;color:#12365f}
    .article-faq p{margin:12px 0 0}
    .article-cta{margin-top:28px;padding:22px;border-radius:20px;background:linear-gradient(135deg,#12365f,var(--concept-primary) 56%,#3a6fa5);color:#fff}
    .article-cta h3{margin:0 0 10px;color:#fff}
    .article-cta p{margin:0 0 16px;color:#e2ecf9}
    .article-actions{display:flex;gap:12px;flex-wrap:wrap}
    .case-card{margin:22px 0;border:1px solid rgba(15,76,129,.18);border-radius:18px;overflow:hidden;background:#fff;box-shadow:0 12px 28px rgba(9,32,58,.1)}
    .case-card__head{padding:16px 18px;background:linear-gradient(120deg,rgba(15,76,129,.06),rgba(58,111,165,.04));border-bottom:1px solid rgba(23,44,81,.08)}
    .case-card__tag{display:inline-block;font-size:.72rem;font-weight:800;letter-spacing:.08em;color:var(--concept-primary);text-transform:uppercase;margin-bottom:6px}
    .case-card__head h3{margin:0;color:#12365f}
    .case-card__body{padding:18px}
    .case-card__body p{margin:0 0 12px}
    .case-card__body ul{margin:0 0 12px 20px}
    .lead-magnet{margin:28px 0;padding:22px;border-radius:20px;border:1px dashed var(--concept-primary);background:linear-gradient(135deg,rgba(15,76,129,.05),rgba(74,163,255,.05))}
    .lead-magnet__row{display:grid;grid-template-columns:minmax(0,1fr) auto;gap:18px;align-items:center}
    .lead-magnet h3{margin:0 0 6px;color:#12365f}
    .lead-magnet p{margin:0;color:#314a67}
    .related-services{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:14px;margin:24px 0}
    .related-services .article-mini-card{display:flex;flex-direction:column;justify-content:space-between}
    .related-services a{display:inline-block;margin-top:10px;font-weight:700;color:var(--concept-primary);text-decoration:none}
    .related-services a:hover{text-decoration:underline}

    .blog-sidebar{display:grid;gap:16px;position:sticky;top:80px}
    .sidebar-card{background:#fff;border:1px solid rgba(23,44,81,.12);border-radius:18px;padding:18px;box-shadow:0 10px 26px rgba(9,32,58,.06)}
    .sidebar-card h3{margin:0 0 10px;font-size:1.05rem;color:#12365f}
    .sidebar-card p{margin:0 0 12px;color:#4a5f79}
    .sidebar-card ul{margin:0;padding-left:18px;color:#314a67}
    .sidebar-card li + li{margin-top:8px}
    .sidebar-card--accent{background:linear-gradient(135deg,#12365f,var(--concept-primary));color:#fff;border-color:transparent}
    .sidebar-card--accent h3,.sidebar-card--accent p{color:#fff}
    .sidebar-card--accent .btn{background:#fff;color:var(--concept-primary);width:100%;justify-content:center}
    .sidebar-link{display:inline-flex;align-items:center;gap:8px;font-weight:700;color:var(--concept-primary);text-decoration:none}
    .sidebar-link:hover{text-decoration:underline}

    .mobile-phone-sticky{position:fixed;bottom:14px;right:14px;z-index:80;display:none}
    .mobile-phone-sticky a{display:inline-flex;align-items:center;gap:8px;background:var(--concept-primary);color:#fff;padding:12px 16px;border-radius:999px;text-decoration:none;font-weight:700;box-shadow:0 12px 28px rgba(8,28,54,.45)}
    .mobile-phone-sticky a:hover{background:#12365f}
    @media (max-width:680px){.mobile-phone-sticky{display:flex}}

    @media (max-width:980px){.blog-layout{grid-template-columns:1fr}.blog-sidebar{grid-template-columns:repeat(2,minmax(0,1fr));position:static}.related-services{grid-template-columns:1fr 1fr}}
    @media (max-width:680px){.hero{min-height:440px}.hero__content{padding-block: 74px 62px}.blog-article{padding:20px}.article-grid,.article-grid--3,.blog-sidebar,.related-services,.lead-magnet__row{grid-template-columns:1fr}.article-table{min-width:0}.lead-magnet__row{gap:12px}}
  
    /* Desbordamiento en movil: `.blog-layout` ya baja a una columna en 980 px,
       pero `1fr` es `minmax(auto,1fr)` y el minimo automatico del articulo es
       su ancho de contenido minimo. Sin esto, el indice o una tabla ensanchan
       la pista y la pagina se arrastra de lado. Medido: hasta 781 px en una
       ventana de 390. */
    .blog-article{min-width:0}
    @media (max-width:980px){.blog-layout{grid-template-columns:minmax(0,1fr)}}
  </style>
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Organization","name":"VMS Energy","url":"https://vmsenergy.com/","logo":"https://vmsenergy.com/assets/brand/vms_logo_blue.png"},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Inicio","item":"https://vmsenergy.com/"},{"@type":"ListItem","position":2,"name":"Blog","item":"https://vmsenergy.com/blog.html"},{"@type":"ListItem","position":3,"name":"Mantenimiento de subestaciones AT, MT y BT","item":"https://vmsenergy.com/blog-mantenimiento-reparacion-subestaciones-at-mt-bt.html"}]},{"@type":"BlogPosting","headline":"Mantenimiento y reparación de subestaciones eléctricas AT, MT y BT en México","description":"Guía técnica de mantenimiento predictivo, preventivo y correctivo de subestaciones eléctricas AT, MT y BT en México. Pruebas, normativa NOM e IEEE y caso 69 kV.","image":"https://vmsenergy.com/assets/img/blog/mantenimiento-subestaciones/og-mantenimiento-subestaciones.webp","author":{"@type":"Organization","name":"VMS Energy","url":"https://vmsenergy.com/"},"publisher":{"@type":"Organization","name":"VMS Energy","logo":{"@type":"ImageObject","url":"https://vmsenergy.com/assets/brand/vms_logo_blue.png"}},"datePublished":"2026-04-27","dateModified":"2026-04-27","mainEntityOfPage":"https://vmsenergy.com/blog-mantenimiento-reparacion-subestaciones-at-mt-bt.html","articleSection":"Operación y mantenimiento","keywords":"mantenimiento subestaciones, AT MT BT, termografía, pruebas eléctricas, NOM-001-SEDE, IEEE 62, México"},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"¿Cada cuánto se debe hacer mantenimiento a una subestación industrial?","acceptedAnswer":{"@type":"Answer","text":"La inspección visual mensual o trimestral, las pruebas eléctricas mayores cada 12 a 24 meses y un mantenimiento mayor con paro programado cada 4 a 6 años es un esquema de referencia. El plan exacto depende de criticidad del proceso, niveles de tensión y resultados del análisis predictivo."}},{"@type":"Question","name":"¿Cuál es la diferencia entre mantenimiento preventivo, predictivo y correctivo?","acceptedAnswer":{"@type":"Answer","text":"El predictivo se basa en datos y monitoreo continuo para anticipar fallas. El preventivo sigue un calendario de inspecciones y pruebas periódicas. El correctivo interviene cuando ya ocurrió la falla. El orden lógico para minimizar OPEX es predictivo, luego preventivo y solo correctivo en emergencia."}},{"@type":"Question","name":"¿Qué pruebas eléctricas son obligatorias para subestaciones en México?","acceptedAnswer":{"@type":"Answer","text":"La NOM-001-SEDE-2012 y la NOM-029-STPS-2011 establecen el marco general. En la práctica industrial son obligadas la termografía, resistencia de aislamiento, factor de potencia, análisis del aceite dielectrico (NMX-J-169-ANCE) y resistencia de contactos en interruptores."}},{"@type":"Question","name":"¿Se puede hacer mantenimiento sin parar la operación?","acceptedAnswer":{"@type":"Answer","text":"Las inspecciones predictivas como termografía, análisis de descargas parciales y monitoreo en línea se ejecutan con la subestación energizada. Las pruebas eléctricas mayores y la intervención a transformadores e interruptores requieren paro programado y bloqueo seguro."}},{"@type":"Question","name":"¿Cuánto tiempo de paro requiere un mantenimiento mayor?","acceptedAnswer":{"@type":"Answer","text":"Un mantenimiento mayor a una subestación de 13.8 a 69 kV suele requerir entre 24 y 72 horas de paro programado, dependiendo del alcance, número de bahías y si se incluye intervención al transformador de potencia. La planeación con el cliente es crítica para minimizar la ventana."}},{"@type":"Question","name":"¿Qué normativa cubre el aceite dielectrico de transformadores?","acceptedAnswer":{"@type":"Answer","text":"La NMX-J-169-ANCE define métodos de prueba para aceite mineral aislante en transformadores. El IEEE C57.106 y la IEC 60422 son las referencias internacionales más usadas para criterios de aceptación y diagnóstico de gases disueltos (DGA)."}},{"@type":"Question","name":"¿Conviene contrato anual de mantenimiento o atención por evento?","acceptedAnswer":{"@type":"Answer","text":"Para procesos críticos un contrato anual con plan predictivo y preventivo es más económico que la atención por evento. La intervención por evento solo conviene en instalaciones secundarias con baja criticidad o con plan de modernización cercano."}},{"@type":"Question","name":"¿Mantenimiento o reemplazo del transformador?","acceptedAnswer":{"@type":"Answer","text":"Si las pruebas dieldectricas, analítica de aceite y termografía indican degradación estructural del aislamiento, el mantenimiento ya no recupera vida útil y conviene evaluar modernización. La guía de modernización y el autodiagnóstico ayudan a decidir entre intervención y reemplazo."}}]}]}</script>
  <link rel="alternate" hreflang="es-MX" href="https://vmsenergy.com/blog-mantenimiento-reparacion-subestaciones-at-mt-bt.html" />
  <link rel="alternate" hreflang="x-default" href="https://vmsenergy.com/blog-mantenimiento-reparacion-subestaciones-at-mt-bt.html" />

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Mantenimiento de Subestaciones AT, MT y BT en México | VMS Energy",
  "description": "Guía técnica de mantenimiento predictivo, preventivo y correctivo de subestaciones eléctricas AT, MT y BT en México. Pruebas, normativa NOM e IEEE y caso 69 kV.",
  "author": {
    "@type": "Organization",
    "name": "VMS Energy",
    "url": "https://vmsenergy.com/"
  },
  "publisher": {
    "@type": "Organization",
    "name": "VMS Energy",
    "url": "https://vmsenergy.com/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://vmsenergy.com/assets/brand/vms_logo_blue.png"
    }
  },
  "datePublished": "2025-12-15",
  "dateModified": "2025-12-15",
  "image": [
    "https://vmsenergy.com/assets/img/blog/mantenimiento-subestaciones/og-mantenimiento-subestaciones.webp"
  ],
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://vmsenergy.com/blog-mantenimiento-reparacion-subestaciones-at-mt-bt.html"
  },
  "url": "https://vmsenergy.com/blog-mantenimiento-reparacion-subestaciones-at-mt-bt.html"
}
</script>

</head>
<body>
  <a class="skip-link" href="#contenido">Saltar al contenido</a>

<header class="site-header" aria-label="Encabezado del sitio">
  <div class="site-header__inner">

    <a class="brand" href="index.html" aria-label="VMS Energy &mdash; inicio">
      <img src="assets/brand/vms_logo_blue.png" alt="VMS Energy"
           width="140" height="46" loading="eager" decoding="async">
    </a>

    <button class="menu-toggle" id="menuToggle" type="button"
            aria-expanded="false" aria-controls="menuList">
      <span class="menu-toggle__bars" aria-hidden="true"></span>
      <span class="menu-toggle__label">Men&uacute;</span>
    </button>

    <nav class="site-nav" aria-label="Navegaci&oacute;n principal">
      <ul class="site-nav__list" id="menuList">

        <!-- 1 · SOLUCIONES — Eje A del Cat&aacute;logo Maestro: verticales de industria -->
        <li class="nav-item nav-item--mega">
          <a href="soluciones.html" aria-haspopup="true" aria-expanded="false">Soluciones</a>
          <div class="submenu submenu--mega" role="group" aria-label="Soluciones por industria">
            <div class="submenu__col">
              <p class="submenu__title">Industria y proceso</p>
              <ul class="submenu__list">
                <li><a href="soluciones_oil_gas.html">Oil &amp; Gas</a></li>
                <li><a href="soluciones_mineria.html">Miner&iacute;a</a></li>
                <li><a href="soluciones_alimentos_bebidas.html">Alimentos &amp; Bebidas</a></li>
                <li><a href="soluciones_agroindustria.html">Agroindustria</a></li>
              </ul>
            </div>
            <div class="submenu__col">
              <p class="submenu__title">Energ&iacute;a</p>
              <ul class="submenu__list">
                <li><a href="soluciones_solar_industrial.html">Energ&iacute;a Solar Industrial</a></li>
                <li><a href="soluciones_verde_no_solar.html">Generaci&oacute;n Verde No Solar</a></li>
                <li><a href="soluciones_infraestructura_energetica.html">Infraestructura Energ&eacute;tica</a></li>
                <li><a href="confiabilidad-electrica-industrial.html">Confiabilidad El&eacute;ctrica (UPS/BESS)</a></li>
              </ul>
            </div>
            <div class="submenu__col">
              <p class="submenu__title">Instalaciones</p>
              <ul class="submenu__list">
                <li><a href="soluciones_electromecanicas.html">Soluciones Electromec&aacute;nicas</a></li>
                <li><a href="soluciones_automatizacion_control.html">Automatizaci&oacute;n y Control</a></li>
                <li><a href="soluciones_hvac_industrial.html">HVAC Industrial</a></li>
                <li><a href="soluciones_iluminacion_industrial.html">Iluminaci&oacute;n Industrial</a></li>
              </ul>
            </div>
          </div>
        </li>

        <!-- 2 · EQUIPAMIENTO — Eje C: familias t&eacute;cnicas de producto -->
        <li class="nav-item nav-item--mega">
          <a href="soluciones.html#equipamiento" aria-haspopup="true" aria-expanded="false">Equipamiento</a>
          <div class="submenu submenu--mega" role="group" aria-label="Equipamiento por familia">
            <div class="submenu__col">
              <p class="submenu__title">Potencia y distribuci&oacute;n</p>
              <ul class="submenu__list">
                <li><a href="lp-subestaciones-electricas.html">Subestaciones El&eacute;ctricas MT/AT</a></li>
                <li><a href="lp-celdas-media-tension.html">Celdas de Media Tensi&oacute;n</a></li>
                <li><a href="soluciones-transformadores-industriales.html">Transformadores</a></li>
                <li><a href="soluciones-ccm-industrial.html">CCM Industrial</a></li>
                <li><a href="soluciones-correccion-factor-potencia.html">Correcci&oacute;n Factor de Potencia</a></li>
              </ul>
            </div>
            <div class="submenu__col">
              <p class="submenu__title">Control de motores</p>
              <ul class="submenu__list">
                <li><a href="soluciones-variadores-frecuencia.html">Variadores de Frecuencia</a></li>
                <li><a href="lp-motores-electricos-industriales.html">Motores El&eacute;ctricos</a></li>
                <li><a href="lp-turbogeneradores-woodward.html">Turbogeneradores Woodward</a></li>
              </ul>
            </div>
            <div class="submenu__col">
              <p class="submenu__title">Referencia</p>
              <ul class="submenu__list">
                <li><a href="checklist-anual-subestaciones-at-mt-bt.html">Checklist Anual de Subestaciones</a></li>
                <li><a href="calculadora-ahorro-bess-gdmth.html">Calculadora de Ahorro BESS</a></li>
              </ul>
            </div>
          </div>
        </li>

        <!-- 3 · SERVICIOS — Eje B: fases del ciclo de vida.
             Absorbe "Entrega de Proyectos", "Capacitaci&oacute;n" y
             "Suministro t&eacute;cnico", que antes eran men&uacute;s de primer nivel. -->
        <li class="nav-item nav-item--mega">
          <a href="especialidades.html" aria-haspopup="true" aria-expanded="false">Servicios</a>
          <div class="submenu submenu--mega" role="group" aria-label="Servicios por fase">
            <div class="submenu__col">
              <p class="submenu__title">Ingenier&iacute;a</p>
              <ul class="submenu__list">
                <li><a href="especialidad_ingenieria.html">Ingenier&iacute;a</a></li>
                <li><a href="lp-estudios-electricos-industriales.html">Estudios El&eacute;ctricos</a></li>
                <li><a href="servicios-infraestructura-acondicionamiento.html">Infraestructura y Acondicionamiento</a></li>
              </ul>
            </div>
            <div class="submenu__col">
              <p class="submenu__title">Procura y suministro</p>
              <ul class="submenu__list">
                <li><a href="procura.html">Suministro T&eacute;cnico</a></li>
                <li><a href="procura.html#representaciones">Representaciones y marcas</a></li>
              </ul>
            </div>
            <div class="submenu__col">
              <p class="submenu__title">Ejecuci&oacute;n</p>
              <ul class="submenu__list">
                <li><a href="especialidad_servicios.html">Comisionamiento y Puesta en Marcha</a></li>
                <li><a href="lp-tendido-cableado-electrico-industrial.html">Tendido y Cableado</a></li>
                <li><a href="lp-retrofit-subestaciones.html">Retrofit El&eacute;ctrico</a></li>
                <li><a href="lp-deteccion-control-supresion-fuego.html">Detecci&oacute;n y Supresi&oacute;n de Fuego</a></li>
              </ul>
            </div>
            <div class="submenu__col">
              <p class="submenu__title">Operaci&oacute;n y mantenimiento</p>
              <ul class="submenu__list">
                <li><a href="especialidad_mantenimiento.html">Mantenimiento</a></li>
                <li><a href="lp-mantenimiento-oil-gas.html">Mantenimiento Oil &amp; Gas</a></li>
                <li><a href="lp-mantenimiento-predictivo.html">Mantenimiento Predictivo</a></li>
                <li><a href="lp-calidad-de-energia-industrial.html">Calidad de Energ&iacute;a</a></li>
                <li><a href="lp-pruebas-fisicoquimicas-aceite-dielectrico.html">An&aacute;lisis Aceite Diel&eacute;ctrico</a></li>
              </ul>
            </div>
            <div class="submenu__col">
              <p class="submenu__title">Transferencia</p>
              <ul class="submenu__list">
                <li><a href="especialidad_capacitacion.html">Capacitaci&oacute;n</a></li>
                <li><a href="lp-industria-40.html">Industria 4.0 / IIoT</a></li>
              </ul>
            </div>
          </div>
        </li>

        <!-- 4 · PROYECTOS — sale de "Nosotros" a primer nivel.
             Es la prueba de capacidad t&eacute;cnica: el activo comercial
             m&aacute;s fuerte de VMS y estaba enterrado en un submen&uacute;. -->
        <li class="nav-item">
          <a href="proyectos-vms.html" aria-haspopup="true" aria-expanded="false">Proyectos</a>
          <div class="submenu" role="group" aria-label="Proyectos">
            <ul class="submenu__list">
              <li><a href="proyectos-vms.html">Proyectos ejecutados</a></li>
              <li><a href="catalogo-proyectos.html">Cat&aacute;logo de proyectos</a></li>
            </ul>
          </div>
        </li>

        <!-- 5 · VMSHOP -->
        <li class="nav-item">
          <a href="VMShop.html" aria-haspopup="true" aria-expanded="false">VMShop</a>
          <div class="submenu" role="group" aria-label="VMShop">
            <ul class="submenu__list">
              <li><a href="lp-cable-de-potencia-kei.html">Cable de potencia MT/AT</a></li>
              
              <li><a href="lp-cables-extra-alta-tension.html">Cables extra alta tensi&oacute;n</a></li>
              <li><a href="lp-cables-fotovoltaicos.html">Cables fotovoltaicos</a></li>
              <li><a href="lp-cables-especiales.html">Cables ESP</a></li>
              <li><a href="lp-triol-variadores.html">Variadores Triol</a></li>
              <li><a href="glosario-cable-electrico.html">Glosario t&eacute;cnico de cable</a></li>
            </ul>
          </div>
        </li>

        <!-- 6 · NOSOTROS — absorbe Carreras -->
        <li class="nav-item">
          <a href="nosotros.html" aria-haspopup="true" aria-expanded="false">Nosotros</a>
          <div class="submenu" role="group" aria-label="Nosotros">
            <ul class="submenu__list">
              <li><a href="nosotros.html">Sobre VMS Energy</a></li>
              <li><a href="certificaciones.html">Certificaciones</a></li>
              <li><a href="sostenibilidad.html">Sostenibilidad</a></li>
              <li><a href="carreras.html">Carreras</a></li>
              <li><a href="blog.html">Blog</a></li>
              <!-- "Ecosistema VMS" retirado (Direcci&oacute;n, ago 2026): la p&aacute;gina
                   nunca existi&oacute;. Era un 404 servido desde el men&uacute; en 84
                   p&aacute;ginas. No volver a agregarlo sin la p&aacute;gina publicada. -->
            </ul>
          </div>
        </li>

      </ul>
    </nav>

    <div class="site-header__actions">
      <a class="btn btn--concept site-header__cta" href="contacto.html">Contacto</a>
    </div>

  </div>
</header>

  <main id="contenido">
    <section id="inicio" class="hero" aria-labelledby="articleTitle" style="--article-image:url('assets/img/blog/mantenimiento-subestaciones/hero-mantenimiento-subestaciones.webp')">
      <div class="container hero__content">
        <span class="eyebrow">VMS Energy &middot; Blog &middot; Operaci&oacute;n y mantenimiento</span>
        <h1 id="articleTitle">Mantenimiento y reparaci&oacute;n de subestaciones el&eacute;ctricas AT, MT y BT en M&eacute;xico</h1>
        <p>Gu&iacute;a t&eacute;cnica para planear inspecciones, pruebas y reparaciones que sostengan la confiabilidad el&eacute;ctrica de tu planta &mdash; desde baja tensi&oacute;n hasta 69 kV y arriba.</p>
        <div class="hero__actions on-dark">
          <a class="btn btn--primary" href="#articulo">Leer art&iacute;culo</a>
          <a class="btn btn--secondary" href="contacto_cta.html?producto=mantenimiento-subestaciones">Solicitar diagn&oacute;stico</a>
        </div>
        <div class="hero__meta">
          <span>27 abril 2026</span>
          <span>&middot;</span>
          <span>Lectura 9 min</span>
          <span>&middot;</span>
          <span>Por equipo t&eacute;cnico VMS Energy</span>
        </div>
      </div>
    </section>

    <section id="articulo" class="blog-wrap" aria-labelledby="leadTitle">
      <div class="container">
        <div class="blog-layout">
          <article class="blog-article">
            <h2 id="leadTitle">Por qu&eacute; el mantenimiento de subestaciones es el activo m&aacute;s rentable de tu planta</h2>
            <p class="article-lead">En la operaci&oacute;n industrial mexicana &mdash; cementeras, mineras, alimentos y bebidas, oil &amp; gas, manufactura pesada &mdash; la subestaci&oacute;n es el cuello de botella entre la red y todo lo dem&aacute;s. Si falla, no falla un equipo: falla la planta. El mantenimiento bien planeado no es un gasto recurrente, es la forma m&aacute;s barata de comprar continuidad operativa.</p>
            <p>Esta gu&iacute;a explica c&oacute;mo planear, ejecutar y normar el mantenimiento de subestaciones de baja, media y alta tensi&oacute;n en M&eacute;xico: tipos de mantenimiento, pruebas el&eacute;ctricas obligadas, normativa aplicable, frecuencias t&iacute;picas y un caso real de intervenci&oacute;n a 69 kV en planta cementera. Al final encontrar&aacute;s un checklist anual descargable que puedes usar como base de tu propio plan.</p>

            <div class="article-callout">
              Cada hora de paro no programado en una planta industrial mexicana cuesta entre 8 y 120 veces lo que costar&iacute;a haber prevenido la falla con mantenimiento predictivo. El argumento financiero del mantenimiento ya no se discute &mdash; lo que se discute es c&oacute;mo ejecutarlo bien.
            </div>

            <nav class="article-toc" aria-label="&Iacute;ndice del art&iacute;culo">
              <h3>&Iacute;ndice</h3>
              <ol>
                <li><a href="#alcance">Qu&eacute; incluye el mantenimiento de una subestaci&oacute;n AT, MT y BT</a></li>
                <li><a href="#tipos">Tipos de mantenimiento: predictivo, preventivo y correctivo</a></li>
                <li><a href="#pruebas">Pruebas el&eacute;ctricas clave</a></li>
                <li><a href="#normativa">Normativa aplicable en M&eacute;xico</a></li>
                <li><a href="#frecuencias">Frecuencias recomendadas y plan anual</a></li>
                <li><a href="#alertas">Se&ntilde;ales de reparaci&oacute;n urgente</a></li>
                <li><a href="#caso">Caso real &mdash; mantenimiento mayor 69 kV cementera Jalisco</a></li>
                <li><a href="#decision">&iquest;Mantenimiento o modernizaci&oacute;n?</a></li>
                <li><a href="#proveedor">C&oacute;mo elegir proveedor de mantenimiento el&eacute;ctrico</a></li>
                <li><a href="#descarga">Checklist anual descargable</a></li>
                <li><a href="#faq">Preguntas frecuentes</a></li>
              </ol>
            </nav>

            <h2 id="alcance">1. Qu&eacute; incluye el mantenimiento de una subestaci&oacute;n AT, MT y BT</h2>
            <p>En la pr&aacute;ctica mexicana se manejan tres niveles de tensi&oacute;n: <strong>baja tensi&oacute;n (BT)</strong> hasta 1 kV, <strong>media tensi&oacute;n (MT)</strong> entre 1 y 35 kV (donde caen 13.8 y 23 kV, los m&aacute;s comunes a nivel industrial) y <strong>alta tensi&oacute;n (AT)</strong> arriba de 35 kV (69, 115 y 138 kV en interconexi&oacute;n con CFE). Cada nivel impone exigencias distintas de aislamiento, distancias, protecciones y procedimientos de seguridad.</p>
            <p>El mantenimiento abarca todos los componentes activos y pasivos de la subestaci&oacute;n. No es solo "limpiar y reapretar":</p>
            <ul>
              <li><strong>Transformadores de potencia:</strong> aceite, devanados, bushings, cambiador de derivaciones, sistemas de enfriamiento.</li>
              <li><strong>Interruptores de potencia:</strong> mecanismo de operaci&oacute;n, c&aacute;maras (SF6, vac&iacute;o o aceite), contactos principales y de arqueo.</li>
              <li><strong>Seccionadores y cuchillas:</strong> contactos, mecanismos, alineaci&oacute;n.</li>
              <li><strong>Transformadores de instrumento (TC y TP):</strong> aislamiento, relaci&oacute;n y polaridad.</li>
              <li><strong>Sistemas de protecci&oacute;n y relevadores:</strong> verificaci&oacute;n de ajustes, pruebas funcionales primarias y secundarias.</li>
              <li><strong>Sistemas de control y SCADA:</strong> integridad de se&ntilde;ales, comunicaciones, sincronizaci&oacute;n de tiempo.</li>
              <li><strong>Servicios auxiliares AC/DC:</strong> banco de bater&iacute;as, cargadores, distribuci&oacute;n auxiliar.</li>
              <li><strong>Malla de tierra y apartarrayos:</strong> resistividad, continuidad, integridad de conexiones equipotenciales.</li>
              <li><strong>Obra civil y estructuras:</strong> soportes, fundaciones, drenajes, control de acceso.</li>
            </ul>
            <p>Si quieres ver c&oacute;mo se dise&ntilde;a una subestaci&oacute;n por capas &mdash; potencia, protecci&oacute;n, control y comunicaciones &mdash; antes de planear su mantenimiento, revisa nuestra <a href="blog-subestacion-electrica-industrial.html#autodiagnostico">gu&iacute;a de modernizaci&oacute;n de subestaciones</a> que entra en detalle al modelo NSIC.</p>

            <h2 id="tipos">2. Tipos de mantenimiento: predictivo, preventivo y correctivo</h2>
            <p>Los tres enfoques no son alternativos &mdash; son complementarios y deben coexistir en un plan maduro. La diferencia est&aacute; en cu&aacute;nto OPEX absorben y cu&aacute;nto riesgo residual dejan.</p>

            <figure class="article-media">
              <img src="assets/img/blog/mantenimiento-subestaciones/tipos-mantenimiento-subestaciones.svg" alt="Comparativa visual de mantenimiento predictivo, preventivo y correctivo en subestaciones el&eacute;ctricas" loading="lazy" decoding="async">
              <figcaption>Los tres enfoques son complementarios. Empezar por correctivo es el camino m&aacute;s caro.</figcaption>
            </figure>

            <div class="article-table-wrap">
              <table class="article-table">
                <thead>
                  <tr>
                    <th>Enfoque</th>
                    <th>Cu&aacute;ndo aplica</th>
                    <th>Datos / herramientas</th>
                    <th>Frecuencia t&iacute;pica</th>
                    <th>Riesgo residual</th>
                  </tr>
                </thead>
                <tbody>
                  <tr>
                    <td><strong>Predictivo</strong></td>
                    <td>Operaci&oacute;n normal, sin paro.</td>
                    <td>Termograf&iacute;a, monitoreo en l&iacute;nea, an&aacute;lisis de aceite (DGA), descargas parciales.</td>
                    <td>Continuo o trimestral.</td>
                    <td>Bajo &mdash; anticipa fallas antes de que escalen.</td>
                  </tr>
                  <tr>
                    <td><strong>Preventivo</strong></td>
                    <td>Paro programado planeado.</td>
                    <td>Pruebas el&eacute;ctricas, inspecci&oacute;n visual, reapriete, lubricaci&oacute;n, calibraci&oacute;n.</td>
                    <td>Anual a bianual.</td>
                    <td>Medio &mdash; depende de calidad de la rutina.</td>
                  </tr>
                  <tr>
                    <td><strong>Correctivo</strong></td>
                    <td>Tras una falla en operaci&oacute;n.</td>
                    <td>Diagn&oacute;stico de causa ra&iacute;z, refacciones, reparaci&oacute;n o reemplazo.</td>
                    <td>Ad-hoc.</td>
                    <td>Alto &mdash; m&aacute;s caro, m&aacute;s lento, m&aacute;s riesgoso.</td>
                  </tr>
                </tbody>
              </table>
            </div>

            <p>El error t&iacute;pico es ejecutar solo preventivo "porque siempre se ha hecho as&iacute;" sin instrumentar lo predictivo. Una termograf&iacute;a semestral de USD 2,000 puede detectar un punto caliente que evita un incendio de transformador de USD 800,000 m&aacute;s tres semanas de paro.</p>

            <h2 id="pruebas">3. Pruebas el&eacute;ctricas clave</h2>
            <p>Estas son las pruebas que cualquier plan serio de mantenimiento de subestaci&oacute;n industrial debe contemplar. Las primeras tres son no invasivas (predictivas); el resto requieren equipo desenergizado.</p>

            <figure class="article-media">
              <img src="assets/img/blog/mantenimiento-subestaciones/pruebas-electricas-subestaciones.svg" alt="Infograf&iacute;a de pruebas el&eacute;ctricas: termograf&iacute;a, factor de potencia, rigidez dielectrica y resistencia de aislamiento en subestaciones" loading="lazy" decoding="async">
              <figcaption>Seis pruebas que conforman el n&uacute;cleo de un plan de mantenimiento profesional de subestaci&oacute;n.</figcaption>
            </figure>

            <h3>Termograf&iacute;a infrarroja</h3>
            <p>Inspecci&oacute;n con c&aacute;mara t&eacute;rmica de barras, conexiones, bushings y mecanismos en operaci&oacute;n. Detecta puntos calientes por mal apriete, corrosi&oacute;n o sobrecarga antes de que escalen a falla. Es la prueba con mejor relaci&oacute;n costo-beneficio del cat&aacute;logo.</p>

            <h3>Resistencia de aislamiento (megger) y absorci&oacute;n dielectrica</h3>
            <p>Mide la integridad del aislamiento s&oacute;lido en transformadores, cables y motores aplicando tensi&oacute;n DC. El &iacute;ndice de polarizaci&oacute;n (PI) y el cociente de absorci&oacute;n dielectrica (DAR) indican humedad o contaminaci&oacute;n del aislamiento.</p>

            <h3>Factor de potencia y tan-delta</h3>
            <p>En transformadores de potencia, bushings y cables. Detecta envejecimiento del aislamiento por humedad, contaminaci&oacute;n o degradaci&oacute;n t&eacute;rmica. Tendencia ascendente en mediciones sucesivas es se&ntilde;al temprana de p&eacute;rdida de vida &uacute;til.</p>

            <h3>An&aacute;lisis f&iacute;sico-qu&iacute;mico y dielectrico del aceite</h3>
            <p>El aceite del transformador es testigo silencioso de su salud interna. El an&aacute;lisis de gases disueltos (DGA) por cromatograf&iacute;a permite detectar arcos, descargas parciales o sobrecalentamiento de papel y aceite. Las pruebas de rigidez dielectrica (BDV), humedad, acidez y tensi&oacute;n interfacial completan el diagn&oacute;stico.</p>

            <h3>Resistencia de contactos en interruptores (DLRO)</h3>
            <p>Mide ca&iacute;da de tensi&oacute;n con corriente de prueba alta (100&minus;600 A DC) en contactos principales de interruptores y seccionadores. Una resistencia anormal indica desgaste, oxidaci&oacute;n o falta de presi&oacute;n de contacto &mdash; precursores de calentamiento y arqueo.</p>

            <h3>Mediciones de puesta a tierra y continuidad de malla</h3>
            <p>Verifica la efectividad del sistema de tierras de la subestaci&oacute;n. Una malla degradada es un riesgo de seguridad invisible: tensi&oacute;n de paso y de contacto pueden volverse letales sin previo aviso. Se mide resistividad de suelo, resistencia de la malla y continuidad de conexiones equipotenciales.</p>

            <div class="article-table-wrap">
              <table class="article-table">
                <thead>
                  <tr>
                    <th>Prueba</th>
                    <th>Qu&eacute; detecta</th>
                    <th>Norma de referencia</th>
                    <th>Frecuencia recomendada</th>
                  </tr>
                </thead>
                <tbody>
                  <tr>
                    <td>Termograf&iacute;a</td>
                    <td>Puntos calientes, mal apriete, sobrecarga.</td>
                    <td>NETA MTS, ASTM E1934</td>
                    <td>Semestral</td>
                  </tr>
                  <tr>
                    <td>Resistencia de aislamiento</td>
                    <td>Humedad, contaminaci&oacute;n, degradaci&oacute;n.</td>
                    <td>IEEE 43, IEC 60270</td>
                    <td>Anual</td>
                  </tr>
                  <tr>
                    <td>Factor de potencia / tan-delta</td>
                    <td>Envejecimiento del aislamiento.</td>
                    <td>IEEE C57.152</td>
                    <td>Anual a bianual</td>
                  </tr>
                  <tr>
                    <td>An&aacute;lisis de aceite (DGA + FQ)</td>
                    <td>Arcos, descargas, sobrecalentamiento.</td>
                    <td>NMX-J-169-ANCE, IEEE C57.106, IEC 60422</td>
                    <td>Anual (semestral en cr&iacute;ticos)</td>
                  </tr>
                  <tr>
                    <td>Resistencia de contactos (DLRO)</td>
                    <td>Desgaste, oxidaci&oacute;n.</td>
                    <td>IEC 62271</td>
                    <td>Anual a bianual</td>
                  </tr>
                  <tr>
                    <td>Sistema de tierras</td>
                    <td>Tensi&oacute;n de paso/contacto, continuidad.</td>
                    <td>IEEE 80, IEEE 81, NOM-001-SEDE</td>
                    <td>Bianual</td>
                  </tr>
                </tbody>
              </table>
            </div>

            <h2 id="normativa">4. Normativa aplicable en M&eacute;xico</h2>
            <p>El marco normativo para mantenimiento el&eacute;ctrico industrial en M&eacute;xico combina NOM mexicanas obligatorias y est&aacute;ndares internacionales adoptados por la pr&aacute;ctica:</p>
            <ul>
              <li><strong>NOM-001-SEDE-2012</strong> &mdash; Instalaciones el&eacute;ctricas de utilizaci&oacute;n. Marco general obligatorio para toda instalaci&oacute;n industrial en M&eacute;xico.</li>
              <li><strong>NOM-029-STPS-2011</strong> &mdash; Mantenimiento de las instalaciones el&eacute;ctricas en los centros de trabajo. Obligaciones del patr&oacute;n para operaci&oacute;n y mantenimiento seguro.</li>
              <li><strong>NMX-J-169-ANCE</strong> &mdash; M&eacute;todos de prueba para transformadores de distribuci&oacute;n y potencia.</li>
              <li><strong>IEEE 62 / IEEE C57.152</strong> &mdash; Gu&iacute;as de diagn&oacute;stico para transformadores l&iacute;quido-aislados, ampliamente adoptadas a nivel industrial.</li>
              <li><strong>IEC 60076</strong> &mdash; Especificaciones para transformadores de potencia.</li>
              <li><strong>IEC 60270</strong> &mdash; T&eacute;cnicas para medici&oacute;n de descargas parciales en aislamiento.</li>
              <li><strong>CFE-G0000-62</strong> y est&aacute;ndares NRF de PEMEX cuando aplica al cliente.</li>
              <li><strong>NFPA 70E</strong> &mdash; Seguridad el&eacute;ctrica en lugares de trabajo, an&aacute;lisis de arc flash y EPP categor&iacute;as 1-4.</li>
            </ul>
            <p>Para el cliente industrial, lo importante no es memorizar la lista &mdash; es exigir que el proveedor de mantenimiento entregue evidencia documental de cumplimiento por cada una. Un reporte serio incluye protocolos firmados, certificados de calibraci&oacute;n del equipo de prueba y un dictamen t&eacute;cnico contra norma.</p>

            <h2 id="frecuencias">5. Frecuencias recomendadas y plan anual</h2>
            <p>El plan anual debe combinar inspecciones cortas frecuentes con intervenciones grandes espaciadas. Una matriz de referencia para subestaciones industriales 13.8&minus;69 kV en M&eacute;xico:</p>

            <div class="article-table-wrap">
              <table class="article-table">
                <thead>
                  <tr>
                    <th>Equipo</th>
                    <th>Inspecci&oacute;n visual</th>
                    <th>Pruebas el&eacute;ctricas</th>
                    <th>Mantenimiento mayor</th>
                  </tr>
                </thead>
                <tbody>
                  <tr>
                    <td>Transformador de potencia</td>
                    <td>Mensual</td>
                    <td>DGA semestral, dielectricas anuales</td>
                    <td>Cada 6 a&ntilde;os</td>
                  </tr>
                  <tr>
                    <td>Interruptor de potencia (SF6)</td>
                    <td>Trimestral</td>
                    <td>DLRO y tiempo de operaci&oacute;n anuales</td>
                    <td>Cada 5 a&ntilde;os o seg&uacute;n n&uacute;mero de operaciones</td>
                  </tr>
                  <tr>
                    <td>Seccionadores y cuchillas</td>
                    <td>Trimestral</td>
                    <td>DLRO bianual</td>
                    <td>Cada 6-8 a&ntilde;os</td>
                  </tr>
                  <tr>
                    <td>Relevadores de protecci&oacute;n</td>
                    <td>N/A</td>
                    <td>Pruebas funcionales anuales</td>
                    <td>Recalibraci&oacute;n cada 4-5 a&ntilde;os</td>
                  </tr>
                  <tr>
                    <td>Banco de bater&iacute;as DC</td>
                    <td>Mensual</td>
                    <td>Conductancia y descarga anuales</td>
                    <td>Reemplazo cada 8-12 a&ntilde;os</td>
                  </tr>
                  <tr>
                    <td>Malla de tierra</td>
                    <td>Anual visual</td>
                    <td>Resistividad y resistencia bianuales</td>
                    <td>Refresco cada 10 a&ntilde;os</td>
                  </tr>
                </tbody>
              </table>
            </div>

            <p>Los n&uacute;meros son referencia industrial t&iacute;pica. La criticidad del proceso, condiciones ambientales (corrosivos, altitud, temperatura) y el historial de la subestaci&oacute;n pueden ajustar frecuencias en ambos sentidos.</p>

            <h2 id="alertas">6. Se&ntilde;ales de que tu subestaci&oacute;n necesita reparaci&oacute;n urgente</h2>
            <p>Si tu subestaci&oacute;n presenta cualquiera de estas se&ntilde;ales, no esperes al pr&oacute;ximo paro programado:</p>
            <ul>
              <li>Disparos repetidos o intempestivos sin causa identificable.</li>
              <li>Ruidos an&oacute;malos en transformador (zumbido m&aacute;s fuerte de lo habitual, golpes met&aacute;licos internos).</li>
              <li>Olor a aceite quemado o a aislamiento.</li>
              <li>Fugas visibles de aceite en transformadores, bushings o tanques.</li>
              <li>Lecturas t&eacute;rmicas an&oacute;malas en monitoreo en l&iacute;nea o termograf&iacute;a.</li>
              <li>Alarmas de Buchholz, sobre-presi&oacute;n o nivel bajo de aceite activas.</li>
              <li>Calentamiento visible o decoloraci&oacute;n en barras y conexiones.</li>
              <li>Dificultad para operar interruptores o seccionadores (pegado, golpeteo, tiempos de operaci&oacute;n fuera de spec).</li>
              <li>Presencia de descargas parciales audibles o visibles (efecto corona).</li>
              <li>Variaciones inexplicables en lecturas de tensi&oacute;n, corriente o factor de potencia.</li>
            </ul>
            <p>Cualquiera de estas requiere intervenci&oacute;n correctiva inmediata con personal calificado, no esperar al pr&oacute;ximo cronograma. El costo de actuar tarde escala exponencialmente.</p>

            <h2 id="caso">7. Caso real &mdash; mantenimiento mayor 69 kV cementera Jalisco (2025)</h2>

            <div class="case-card">
              <div class="case-card__head">
                <span class="case-card__tag">Caso de operaci&oacute;n &middot; 2025</span>
                <h3>Mantenimiento mayor a subestaci&oacute;n 69 kV &mdash; planta cementera, Jalisco</h3>
              </div>
              <div class="case-card__body">
                <p><strong>Contexto:</strong> planta cementera en Jalisco con subestaci&oacute;n de 69/13.8 kV alimentando hornos rotativos, molinos y servicios auxiliares. La criticidad operativa exige que cualquier intervenci&oacute;n se ejecute dentro de una ventana de paro programado pactada con producci&oacute;n con meses de anticipaci&oacute;n.</p>
                <p><strong>Alcance ejecutado por VMS Energy:</strong></p>
                <ul>
                  <li>Pruebas dielectricas integrales al transformador de potencia 69/13.8 kV: factor de potencia, resistencia de aislamiento, an&aacute;lisis f&iacute;sico-qu&iacute;mico y DGA del aceite.</li>
                  <li>Mantenimiento mayor a interruptores de potencia: revisi&oacute;n de mecanismos, contactos, prueba de tiempos y resistencia DLRO.</li>
                  <li>Reapriete certificado de conexiones de potencia con torque calibrado y registro fotogr&aacute;fico.</li>
                  <li>Termograf&iacute;a previa y posterior a la intervenci&oacute;n para validar resultado.</li>
                  <li>Verificaci&oacute;n y refresco de protecciones, incluyendo pruebas funcionales de relevadores y comprobaci&oacute;n de coordinaci&oacute;n.</li>
                  <li>Inspecci&oacute;n y mediciones a la malla de tierra, con dictamen contra IEEE 80.</li>
                  <li>Documentaci&oacute;n completa: protocolos firmados, dict&aacute;menes t&eacute;cnicos y entrega de bit&aacute;cora.</li>
                </ul>
                <p><strong>Resultado:</strong> subestaci&oacute;n devuelta a operaci&oacute;n dentro de la ventana planificada, con pruebas de aceptaci&oacute;n favorables y un plan de seguimiento predictivo a 12 meses. El cliente conserv&oacute; la continuidad de la l&iacute;nea de producci&oacute;n y obtuvo un dosier t&eacute;cnico utilizable para auditor&iacute;as ISO y reporting corporativo.</p>
              </div>
            </div>

            <figure class="article-media">
              <img src="assets/img/blog/mantenimiento-subestaciones/caso-cementera-jalisco-69kv.webp" alt="Mantenimiento mayor a subestaci&oacute;n 69 kV en planta cementera de Jalisco intervenida por VMS Energy en 2025" loading="lazy" decoding="async">
              <figcaption>Intervenci&oacute;n integral 69 kV en planta cementera, Jalisco. Foto referencial.</figcaption>
            </figure>

            <section class="article-cta" aria-labelledby="ctaMidTitle">
              <h3 id="ctaMidTitle">&iquest;Tu subestaci&oacute;n necesita un diagn&oacute;stico independiente?</h3>
              <p>Hacemos visita t&eacute;cnica con termograf&iacute;a y revisi&oacute;n preliminar para determinar el alcance real de mantenimiento que tu instalaci&oacute;n requiere. Sin compromiso de contrataci&oacute;n.</p>
              <div class="article-actions on-dark">
                <a class="btn btn--primary" href="contacto_cta.html?producto=mantenimiento-subestaciones">Solicitar visita t&eacute;cnica</a>
                <a class="btn btn--secondary" href="especialidad_mantenimiento.html#inicio" style="border-color:rgba(255,255,255,.6);color:#fff">Ver servicio completo</a>
              </div>
            </section>

            <h2 id="decision">8. &iquest;Mantenimiento o modernizaci&oacute;n? C&oacute;mo decidir</h2>
            <p>Llega un punto en que el mantenimiento ya no recupera vida &uacute;til &mdash; solo aplaza lo inevitable. Estos son los criterios de discernimiento m&aacute;s usados:</p>
            <ul>
              <li><strong>Edad t&eacute;cnica:</strong> equipos con m&aacute;s de 35 a&ntilde;os de servicio en MT o m&aacute;s de 40 en AT entran en zona de evaluaci&oacute;n estructural.</li>
              <li><strong>Tendencia de pruebas dielectricas:</strong> si el factor de potencia y el DGA muestran degradaci&oacute;n acelerada en mediciones sucesivas, el aislamiento ya no se recupera.</li>
              <li><strong>Disponibilidad de refacciones:</strong> equipos descontinuados con stock global &lt; 6 meses son riesgo operativo creciente.</li>
              <li><strong>Capacidad y crecimiento:</strong> si la planta planea expansi&oacute;n, modernizar a 1.5x el rating actual evita una segunda intervenci&oacute;n en 3 a&ntilde;os.</li>
              <li><strong>Brechas normativas:</strong> protecciones electromec&aacute;nicas obsoletas, comunicaciones sin SCADA, mallas no certificables &mdash; el costo de remediar puede acercarse al de reemplazar.</li>
            </ul>
            <p>Si tras el diagn&oacute;stico el problema es estructural &mdash; dise&ntilde;o, capacidad o protecciones obsoletas &mdash; aplica nuestro <a href="blog-subestacion-electrica-industrial.html#autodiagnostico">autodiagn&oacute;stico de modernizaci&oacute;n</a> que ordena la decisi&oacute;n por capas (NSIC) y traduce hallazgos t&eacute;cnicos a CAPEX y OPEX accionables.</p>

            <h2 id="proveedor">9. C&oacute;mo elegir proveedor de mantenimiento el&eacute;ctrico</h2>
            <p>Cinco criterios pr&aacute;cticos para evaluar a un proveedor antes de firmar contrato anual:</p>
            <ol>
              <li><strong>Certificaciones ISO vigentes:</strong> 9001 (calidad), 14001 (ambiental), 45001 (SST), 37001 (antisoborno) y 50001 (energ&iacute;a) son piso, no plus.</li>
              <li><strong>Equipo de prueba calibrado y trazable:</strong> exige certificados de calibraci&oacute;n vigentes contra patrones nacionales (CENAM o equivalente).</li>
              <li><strong>Capacidad multimarca:</strong> que pueda intervenir equipos ABB, Siemens, Schneider, GE, Hitachi y similares sin atarte a un solo fabricante.</li>
              <li><strong>Experiencia documentada en tu sector:</strong> referencias verificables en cementeras, mineras, alimentos o el sector que aplique.</li>
              <li><strong>Capacidad EPC integral:</strong> si el diagn&oacute;stico revela que necesitas modernizaci&oacute;n, te conviene un proveedor que pueda ejecutar ingenier&iacute;a, suministro y construcci&oacute;n &mdash; no rebrincar entre tres contratistas distintos.</li>
            </ol>

            <div class="article-callout">
              VMS Energy cumple las cinco con 18 a&ntilde;os de operaci&oacute;n, sedes en Guadalajara y Ciudad del Carmen, y portafolio EPC integral. Esto no es ventaja en abstracto: significa que el mismo equipo que diagnostica puede modernizar si los datos lo justifican &mdash; sin discontinuidad t&eacute;cnica.
            </div>

            <h2 id="descarga">10. Checklist anual descargable</h2>

            <div class="lead-magnet">
              <div class="lead-magnet__row">
                <div>
                  <h3>Checklist anual de inspecci&oacute;n &mdash; subestaciones AT, MT y BT</h3>
                  <p>Plantilla imprimible con 12 secciones, 80+ puntos de verificaci&oacute;n, alineada con NOM-001-SEDE-2012, NOM-029-STPS-2011 y mejores pr&aacute;cticas IEEE/IEC. &Uacute;sala como base de tu plan o como hoja de auditor&iacute;a a tu proveedor actual.</p>
                </div>
                <a class="btn btn--primary" href="checklist-anual-subestaciones-at-mt-bt.html" target="_blank" rel="noopener">Descargar checklist</a>
              </div>
            </div>

            <h2 id="faq">11. Preguntas frecuentes</h2>
            <section class="article-faq" aria-label="Preguntas frecuentes">
              <details>
                <summary>&iquest;Cada cu&aacute;nto se debe hacer mantenimiento a una subestaci&oacute;n industrial?</summary>
                <p>La inspecci&oacute;n visual mensual o trimestral, las pruebas el&eacute;ctricas mayores cada 12 a 24 meses y un mantenimiento mayor con paro programado cada 4 a 6 a&ntilde;os es un esquema de referencia. El plan exacto depende de criticidad del proceso, niveles de tensi&oacute;n y resultados del an&aacute;lisis predictivo.</p>
              </details>
              <details>
                <summary>&iquest;Cu&aacute;l es la diferencia entre mantenimiento preventivo, predictivo y correctivo?</summary>
                <p>El predictivo se basa en datos y monitoreo continuo para anticipar fallas. El preventivo sigue un calendario de inspecciones y pruebas peri&oacute;dicas. El correctivo interviene cuando ya ocurri&oacute; la falla. El orden l&oacute;gico para minimizar OPEX es predictivo, luego preventivo y solo correctivo en emergencia.</p>
              </details>
              <details>
                <summary>&iquest;Qu&eacute; pruebas el&eacute;ctricas son obligatorias para subestaciones en M&eacute;xico?</summary>
                <p>La NOM-001-SEDE-2012 y la NOM-029-STPS-2011 establecen el marco general. En la pr&aacute;ctica industrial son obligadas la termograf&iacute;a, resistencia de aislamiento, factor de potencia, an&aacute;lisis del aceite dielectrico (NMX-J-169-ANCE) y resistencia de contactos en interruptores.</p>
              </details>
              <details>
                <summary>&iquest;Se puede hacer mantenimiento sin parar la operaci&oacute;n?</summary>
                <p>Las inspecciones predictivas como termograf&iacute;a, an&aacute;lisis de descargas parciales y monitoreo en l&iacute;nea se ejecutan con la subestaci&oacute;n energizada. Las pruebas el&eacute;ctricas mayores y la intervenci&oacute;n a transformadores e interruptores requieren paro programado y bloqueo seguro (LOTO).</p>
              </details>
              <details>
                <summary>&iquest;Cu&aacute;nto tiempo de paro requiere un mantenimiento mayor?</summary>
                <p>Un mantenimiento mayor a una subestaci&oacute;n de 13.8 a 69 kV suele requerir entre 24 y 72 horas de paro programado, dependiendo del alcance, n&uacute;mero de bah&iacute;as y si se incluye intervenci&oacute;n al transformador de potencia. La planeaci&oacute;n con el cliente es cr&iacute;tica para minimizar la ventana.</p>
              </details>
              <details>
                <summary>&iquest;Qu&eacute; normativa cubre el aceite dielectrico de transformadores?</summary>
                <p>La NMX-J-169-ANCE define m&eacute;todos de prueba para aceite mineral aislante. El IEEE C57.106 y la IEC 60422 son las referencias internacionales m&aacute;s usadas para criterios de aceptaci&oacute;n y diagn&oacute;stico de gases disueltos (DGA).</p>
              </details>
              <details>
                <summary>&iquest;Conviene contrato anual de mantenimiento o atenci&oacute;n por evento?</summary>
                <p>Para procesos cr&iacute;ticos un contrato anual con plan predictivo y preventivo es m&aacute;s econ&oacute;mico que la atenci&oacute;n por evento. La intervenci&oacute;n por evento solo conviene en instalaciones secundarias con baja criticidad o con plan de modernizaci&oacute;n cercano que har&aacute; obsoleto el equipo actual.</p>
              </details>
              <details>
                <summary>&iquest;Mantenimiento o reemplazo del transformador?</summary>
                <p>Si las pruebas dielectricas, anal&iacute;tica de aceite y termograf&iacute;a indican degradaci&oacute;n estructural del aislamiento, el mantenimiento ya no recupera vida &uacute;til y conviene evaluar modernizaci&oacute;n. La <a href="blog-subestacion-electrica-industrial.html#autodiagnostico">gu&iacute;a de modernizaci&oacute;n y el autodiagn&oacute;stico</a> ayudan a decidir entre intervenci&oacute;n y reemplazo.</p>
              </details>
            </section>

            <div class="article-divider" aria-hidden="true"></div>

            <h2 id="servicios-relacionados">Servicios relacionados</h2>
            <div class="related-services">
              <article class="article-mini-card">
                <span class="tag">Especialidad</span>
                <h3>Mantenimiento</h3>
                <p>Servicio integral de mantenimiento el&eacute;ctrico industrial multimarca con cobertura nacional.</p>
                <a href="especialidad_mantenimiento.html#inicio">Ver especialidad &rarr;</a>
              </article>
              <article class="article-mini-card">
                <span class="tag">Soluci&oacute;n EPC</span>
                <h3>Infraestructura energ&eacute;tica</h3>
                <p>Subestaciones, l&iacute;neas y sistemas de potencia: ingenier&iacute;a, suministro y construcci&oacute;n.</p>
                <a href="soluciones_infraestructura_energetica.html#inicio">Ver soluci&oacute;n &rarr;</a>
              </article>
              <article class="article-mini-card">
                <span class="tag">Soluci&oacute;n EPC</span>
                <h3>Electromec&aacute;nicas</h3>
                <p>Integraci&oacute;n el&eacute;ctrica y mec&aacute;nica de procesos industriales y servicios auxiliares.</p>
                <a href="soluciones_electromecanicas.html#inicio">Ver soluci&oacute;n &rarr;</a>
              </article>
            </div>

            <section class="article-cta" aria-labelledby="ctaFinalTitle">
              <h3 id="ctaFinalTitle">&iquest;Listo para planear el mantenimiento que tu subestaci&oacute;n necesita?</h3>
              <p>VMS Energy ofrece desde diagn&oacute;sticos puntuales hasta contratos anuales con plan predictivo, preventivo y atenci&oacute;n a emergencias 24/7. Cobertura nacional desde Guadalajara y Ciudad del Carmen.</p>
              <div class="article-actions on-dark">
                <a class="btn btn--primary" href="contacto_cta.html?producto=mantenimiento-subestaciones">Solicitar cotizaci&oacute;n</a>
                <a class="btn btn--secondary" href="checklist-anual-subestaciones-at-mt-bt.html" target="_blank" rel="noopener" style="border-color:rgba(255,255,255,.6);color:#fff">Descargar checklist</a>
              </div>
            </section>
          </article>

          <aside class="blog-sidebar" aria-label="Informaci&oacute;n complementaria">
            <section class="sidebar-card sidebar-card--accent">
              <h3>&iquest;Necesitas evaluaci&oacute;n inmediata?</h3>
              <p>Visita t&eacute;cnica con termograf&iacute;a preliminar sin compromiso.</p>
              <a class="btn" href="contacto_cta.html?producto=mantenimiento-subestaciones">Solicitar visita</a>
            </section>

            <section class="sidebar-card">
              <h3>Puntos clave</h3>
              <ul>
                <li>Predictivo + preventivo &gt; correctivo en costo total.</li>
                <li>Termograf&iacute;a semestral es la mejor inversi&oacute;n.</li>
                <li>NOM-001-SEDE y NOM-029-STPS son piso legal.</li>
                <li>Mantenimiento mayor cada 4-6 a&ntilde;os.</li>
                <li>Contrato anual &gt; atenci&oacute;n por evento en cr&iacute;ticos.</li>
              </ul>
            </section>

            <section class="sidebar-card">
              <h3>Lecturas relacionadas</h3>
              <p><a class="sidebar-link" href="blog-subestacion-electrica-industrial.html">Modernizaci&oacute;n de subestaciones &rarr;</a></p>
              <p><a class="sidebar-link" href="blog-importancia-tableros-distribucion.html">Tableros de distribuci&oacute;n &rarr;</a></p>
              <p><a class="sidebar-link" href="blog-caso-exito-embotelladora-colima-2022.html">Caso Embotelladora Colima &rarr;</a></p>
            </section>

            <section class="sidebar-card">
              <h3>Servicios relacionados</h3>
              <p><a class="sidebar-link" href="especialidad_mantenimiento.html#inicio">Mantenimiento &rarr;</a></p>
              <p><a class="sidebar-link" href="soluciones_infraestructura_energetica.html#inicio">Infraestructura energ&eacute;tica &rarr;</a></p>
              <p><a class="sidebar-link" href="soluciones_electromecanicas.html#inicio">Electromec&aacute;nicas &rarr;</a></p>
            </section>

            <section class="sidebar-card">
              <h3>Contacto directo</h3>
              <p><strong>Guadalajara:</strong><br><a class="sidebar-link" href="tel:+523338130739">+52 33 3813 0739</a></p>
              <p><strong>Ciudad del Carmen:</strong><br><a class="sidebar-link" href="tel:+529383814824">+52 938 381 4824</a></p>
              <p><a class="sidebar-link" href="mailto:contacto@vmsenergy.com">contacto@vmsenergy.com</a></p>
            </section>
          </aside>
        </div>
      </div>
    </section>
  
  <!-- CTA -->
  <section style="background:var(--cobalt,#1a4fa0);padding:56px 0;text-align:center">
    <div class="container">
      <h2 style="color:#fff;font-size:clamp(1.3rem,3vw,1.9rem);font-weight:900;margin-bottom:12px">¿Cuándo fue el último mantenimiento de su subestación?</h2>
      <p style="color:rgba(255,255,255,.85);font-size:1.05rem;max-width:640px;margin:0 auto 28px">VMS Energy ejecuta mantenimientos preventivos y predictivos de subestaciones AT/MT/BT en toda la República Mexicana.</p>
      <div class="cta-band__actions on-dark">
        <a class="btn btn--primary" href="contacto.html#ctaForm">Solicitar cotización</a>
        <a class="btn btn--ghost" href="lp-subestaciones-electricas.html">Ver subestaciones</a>
      </div>
    </div>
  </section>

</main>

  <div class="mobile-phone-sticky" aria-hidden="false">
    <a href="tel:+523338130739" aria-label="Llamar a VMS Energy Guadalajara">Llamar a VMS</a>
  </div>

<footer class="site-footer">
  <div class="container">

    <!-- Se oculta entero en la variante --minimal -->
    <div class="site-footer__grid">

      <div class="site-footer__brand">
        <img src="assets/brand/vms_logo_white.png" alt="VMS Energy"
             width="150" height="44" loading="lazy" decoding="async">
        <p class="muted">Ingenier&iacute;a, procura y construcci&oacute;n el&eacute;ctrica
          para industria en M&eacute;xico y Am&eacute;rica.</p>

        <div class="site-footer__contact">
          <a href="mailto:contacto@vmsenergy.com">contacto@vmsenergy.com</a>
          <a href="tel:+529383814824">+52 938 381 4824</a>
          <a href="tel:+523338130739">+52 33 3813 0739</a>
        </div>

        <div class="foot-social">
          <a href="https://www.linkedin.com/company/vms-energy" rel="noopener" aria-label="VMS Energy en LinkedIn">
            <svg viewBox="0 0 24 24" aria-hidden="true"><path d="M4.98 3.5a2.5 2.5 0 1 1 0 5 2.5 2.5 0 0 1 0-5zM3 9h4v12H3zM10 9h3.8v1.7h.05c.53-1 1.83-2.05 3.77-2.05 4.03 0 4.78 2.65 4.78 6.1V21h-4v-5.4c0-1.29-.02-2.95-1.8-2.95-1.8 0-2.07 1.4-2.07 2.85V21h-4z"/></svg>
          </a>
          <a href="https://www.facebook.com/vmsenergy" rel="noopener" aria-label="VMS Energy en Facebook">
            <svg viewBox="0 0 24 24" aria-hidden="true"><path d="M13.5 21v-8h2.7l.4-3.1h-3.1V7.9c0-.9.25-1.5 1.55-1.5H16.7V3.6c-.29-.04-1.28-.12-2.43-.12-2.4 0-4.05 1.47-4.05 4.17V9.9H7.5V13h2.72v8z"/></svg>
          </a>
          <a href="https://www.instagram.com/vmsenergy" rel="noopener" aria-label="VMS Energy en Instagram">
            <svg viewBox="0 0 24 24" aria-hidden="true"><path d="M12 2.2c3.2 0 3.58.01 4.85.07 1.17.05 1.8.25 2.23.41.56.22.96.48 1.38.9.42.42.68.82.9 1.38.16.42.36 1.06.41 2.23.06 1.27.07 1.65.07 4.85s-.01 3.58-.07 4.85c-.05 1.17-.25 1.8-.41 2.23a3.7 3.7 0 0 1-.9 1.38 3.7 3.7 0 0 1-1.38.9c-.42.16-1.06.36-2.23.41-1.27.06-1.65.07-4.85.07s-3.58-.01-4.85-.07c-1.17-.05-1.8-.25-2.23-.41a3.7 3.7 0 0 1-1.38-.9 3.7 3.7 0 0 1-.9-1.38c-.16-.42-.36-1.06-.41-2.23C2.21 15.58 2.2 15.2 2.2 12s.01-3.58.07-4.85c.05-1.17.25-1.8.41-2.23.22-.56.48-.96.9-1.38.42-.42.82-.68 1.38-.9.42-.16 1.06-.36 2.23-.41C8.42 2.21 8.8 2.2 12 2.2zm0 3.05a6.75 6.75 0 1 0 0 13.5 6.75 6.75 0 0 0 0-13.5zm0 11.14a4.39 4.39 0 1 1 0-8.78 4.39 4.39 0 0 1 0 8.78zm8.6-11.4a1.58 1.58 0 1 1-3.15 0 1.58 1.58 0 0 1 3.15 0z"/></svg>
          </a>
        </div>
      </div>

      <div>
        <h3>Soluciones</h3>
        <ul>
          <li><a href="soluciones_oil_gas.html">Oil &amp; Gas</a></li>
          <li><a href="soluciones_mineria.html">Miner&iacute;a</a></li>
          <li><a href="soluciones_automatizacion_control.html">Automatizaci&oacute;n y Control</a></li>
          <li><a href="soluciones_electromecanicas.html">Soluciones Electromec&aacute;nicas</a></li>
          <li><a href="soluciones_solar_industrial.html">Energ&iacute;a Solar Industrial</a></li>
          <li><a href="soluciones_verde_no_solar.html">Generaci&oacute;n Verde No Solar</a></li>
          <li><a href="soluciones_hvac_industrial.html">HVAC Industrial</a></li>
          <li><a href="soluciones_iluminacion_industrial.html">Iluminaci&oacute;n Industrial</a></li>
          <li><a href="soluciones_infraestructura_energetica.html">Infraestructura Energ&eacute;tica</a></li>
          <li><a href="confiabilidad-electrica-industrial.html">Confiabilidad El&eacute;ctrica (UPS/BESS)</a></li>
          <li><a href="soluciones.html">Todas las soluciones</a></li>
        </ul>
      </div>

      <div>
        <h3>Servicios</h3>
        <ul>
          <li><a href="especialidades.html">Entrega de Proyectos</a></li>
          <li><a href="especialidad_ingenieria.html">Ingenier&iacute;a</a></li>
          <li><a href="especialidad_mantenimiento.html">Mantenimiento</a></li>
          <li><a href="especialidad_capacitacion.html">Capacitaci&oacute;n</a></li>
          <li><a href="procura.html">Suministro T&eacute;cnico</a></li>
          <li><a href="lp-mantenimiento-oil-gas.html">Mantenimiento Oil &amp; Gas</a></li>
        </ul>
      </div>

      <div>
        <h3>Empresa</h3>
        <ul>
          <li><a href="nosotros.html">Nosotros</a></li>
          <li><a href="certificaciones.html">Certificaciones</a></li>
          <li><a href="sostenibilidad.html">Sostenibilidad</a></li>
          <li><a href="proyectos-vms.html">Proyectos</a></li>
          <li><a href="blog.html">Blog</a></li>
          <li><a href="VMShop.html">VMShop</a></li>
          <li><a href="carreras.html">Bolsa de trabajo</a></li>
        </ul>
      </div>

    </div>

    <!--
      RANURA DE CTA POR P&Aacute;GINA.
      Cinco landings de cable llevaban en su pie un enlace propio de
      conversi&oacute;n (contacto_cta.html?producto=kei-power, ?producto=esp-cables…).
      Es maquinaria comercial, no navegaci&oacute;n, y no puede vivir en un pie
      compartido. El migrador la reinyecta aqu&iacute; leyendo el pie original.
      Si la p&aacute;gina no tra&iacute;a CTA, esta ranura queda vac&iacute;a y no se ve nada.
    -->
    <!-- VMS-CTA-PAGINA -->

    <!--
      BLOQUE LEGAL — presente e id&eacute;ntico en las tres variantes.
      No se recorta nunca: es la base de cumplimiento del sitio.
    -->
    <div class="site-footer__legal">
      <nav aria-label="Avisos legales">
        <a href="aviso-privacidad.html">Aviso de Privacidad</a>
        <a href="codigo-conducta.html">C&oacute;digo de &Eacute;tica y Conducta</a>
        <a href="politica-antisoborno.html">Pol&iacute;tica Antisoborno</a>
        <a href="politica-interna_antilavado.html">Pol&iacute;tica Interna Antilavado</a>
        <a href="buzon-sugerencias.html">Buz&oacute;n de sugerencias</a>
        <a href="directorio.html">Directorio</a>
        <a href="contacto.html">Contacto</a>
      </nav>
      <span class="site-footer__copy">&copy; 2026 VMS Energy</span>
    </div>

  </div>
</footer>

<div style="background:#0a1324;text-align:center;padding:8px 0;color:#94a3b8;font-size:13px;">
  Desarrollado por el equipo digital de VMS Energy &middot; v10.1<br>Derechos reservados 2026 VMS Energy
</div>
</body>
</html>
